Version,
9.5;
SimulationControl,
Yes,
Yes,
No,
Yes,
Yes,
,
;
Building,
SF+Houston+hp+slab+IECC2018,
0,
Suburbs,
0.04,
0.4,
FullExterior,
25,
6;
SurfaceConvectionAlgorithm:Inside,
TARP;
Timestep,
1;
Site:Location,
Houston Bush Intercontinental_TX_USA Design_Conditions,
30.00,
-95.37,
-6.00,
29.00;
SizingPeriod:DesignDay,
Houston Bush Intercontinental Ann Htg 99.6% Condns DB,
1,
21,
WinterDesignDay,
-1.6,
0.0,
DefaultMultipliers,
,
Wetbulb,
-1.6,
,
,
,
,
100977.,
2.8,
0,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0.00;
SizingPeriod:DesignDay,
Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB,
7,
21,
SummerDesignDay,
36,
10.1,
DefaultMultipliers,
,
Wetbulb,
24.8,
,
,
,
,
100977.,
3.5,
170,
No,
No,
No,
ASHRAETau,
,
,
0.499,
1.970;
RUNPERIOD, 
annual,
8,
1,
,
8,
7,
,
 ,
Yes,
Yes,
No,
Yes,
Yes;
Site:GroundTemperature:BuildingSurface,
20.97,
20.96,
21.23,
21.51,
21.9,
23.37,
23.79,
23.9,
23.87,
22.31,
21.83,
21.38;
Site:WaterMainsTemperature,
Correlation,
,
20.3166666666667,
17.8;
ScheduleTypeLimits,
any number;
ScheduleTypeLimits,
On/Off,
0,
1,
Discrete;
ScheduleTypeLimits,
control_type,
0,
4,
Discrete;
ScheduleTypeLimits,
fraction,
0,
1,
Continuous;
ScheduleTypeLimits,
Temperature,
-60,
200,
Continuous;
Schedule:Day:Hourly,
OccupancyDay,
Fraction,
1.00000,
1.00000,
1.00000,
1.00000,
1.00000,
1.00000,
1.00000,
0.88310,
0.40861,
0.24189,
0.24189,
0.24189,
0.24189,
0.24189,
0.24189,
0.24189,
0.29498,
0.55310,
0.89693,
0.89693,
0.89693,
1.00000,
1.00000,
1.00000;
Schedule:Day:Hourly,
LightingDay,
Fraction,
0.0625,
0.0625,
0.0625,
0.0625,
0.1875,
0.390625,
0.4375,
0.390625,
0.171875,
0.1171875,
0.1171875,
0.1171875,
0.1171875,
0.1171875,
0.1171875,
0.203125,
0.4375,
0.609375,
0.8203125,
0.984375,
1,
0.6875,
0.3828125,
0.15625;
Schedule:Day:Hourly,
LightingDay_EELighting_OccSensors,
Fraction,
0.065170403,
0.065170403,
0.065170403,
0.065170403,
0.195511208,
0.407315016,
0.456192818,
0.407315016,
0.179218607,
0.122194505,
0.122194505,
0.122194505,
0.122194505,
0.122194505,
0.122194505,
0.211803808,
0.456192818,
0.635411425,
0.855361533,
0.947933128,
0.947933128,
0.716874428,
0.399168715,
0.162926006;
Schedule:Day:Hourly,
LightingDay_EELighting_Garage_OccSensors,
Fraction,
0.048125,
0.048125,
0.048125,
0.048125,
0.144375,
0.30078125,
0.336875,
0.30078125,
0.13234375,
0.090234375,
0.090234375,
0.090234375,
0.090234375,
0.090234375,
0.090234375,
0.15640625,
0.336875,
0.46921875,
0.631640625,
0.7,
0.7,
0.529375,
0.294765625,
0.1203125;
Schedule:Day:Hourly,
ExteriorLightingDay,
Fraction,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1;
Schedule:Day:Hourly,
LightingDay_EELighting,
Fraction,
0.06875,
0.06875,
0.06875,
0.06875,
0.20625,
0.4296875,
0.48125,
0.4296875,
0.1890625,
0.12890625,
0.12890625,
0.12890625,
0.12890625,
0.12890625,
0.12890625,
0.2234375,
0.48125,
0.6703125,
0.90234375,
1,
1,
0.75625,
0.42109375,
0.171875;
Schedule:Day:Hourly,
RefrigeratorDay,
Fraction,
0.8,
0.782696177062374,
0.765593561368209,
0.742857142857143,
0.731388329979879,
0.731388329979879,
0.759959758551308,
0.8,
0.817102615694165,
0.828571428571429,
0.8,
0.8,
0.839839034205231,
0.839839034205231,
0.828571428571429,
0.839839034205231,
0.885714285714286,
0.971428571428572,
1,
0.971428571428572,
0.942857142857143,
0.925553319919517,
0.885714285714286,
0.828571428571429;
Schedule:Day:Hourly,
MiscPlugLoadDay,
Fraction,
0.607490272373541,
0.559338521400778,
0.552853437094682,
0.545071335927367,
0.524481193255512,
0.585278858625162,
0.676232166018158,
0.718547341115435,
0.607490272373541,
0.517023346303502,
0.529182879377432,
0.529345006485084,
0.520428015564202,
0.538424124513619,
0.568741893644617,
0.600356679636835,
0.71011673151751,
0.862678339818418,
0.936608300907912,
0.966763942931258,
1,
0.976653696498055,
0.845168612191959,
0.73443579766537;
Schedule:Day:Hourly,
CookingRangeDay,
Fraction,
0.04715848452508,
0.04715848452508,
0.0235458911419424,
0.0235458911419424,
0.04715848452508,
0.0707043756670224,
0.165088046958378,
0.283017609391676,
0.306563500533618,
0.320771077908218,
0.283017609391676,
0.330176093916756,
0.377334578441836,
0.306563500533618,
0.292422625400213,
0.377334578441836,
0.613193703308431,
1,
0.778348452508004,
0.400947171824973,
0.235859124866596,
0.165088046958378,
0.103721985058698,
0.0707043756670224;
Schedule:Day:Hourly,
DishwasherWeekday,
Fraction,
0.115858456545258,
0.0514758745041469,
0.0385691669671833,
0.0257379372520738,
0.0257379372520738,
0.0772138117562207,
0.154503101334295,
0.23179239091237,
0.437922322394519,
0.489398196898665,
0.425015614857555,
0.360633032816445,
0.309081680490443,
0.347726325279481,
0.28334374323837,
0.270437035701407,
0.28334374323837,
0.373464262531554,
0.656883483591778,
0.837199999999997,
0.682621420843852,
0.502304904435629,
0.334819617742518,
0.23179239091237;
Schedule:Day:Hourly,
DishwasherWeekend,
Fraction,
0.124134060584205,
0.0551527226830148,
0.0413241074648395,
0.0275763613415074,
0.0275763613415074,
0.0827290840245222,
0.165539037143888,
0.248348990263252,
0.469202488279841,
0.524355210962856,
0.455373873061666,
0.386392535160476,
0.331158943382618,
0.3725639199423,
0.303582582041111,
0.289753966822935,
0.303582582041111,
0.400140281283808,
0.703803732419762,
0.897,
0.731380093761269,
0.538183826181031,
0.358735304724125,
0.248348990263252;
Schedule:Day:Hourly,
DishwasherVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
ClothesWasherWeekday,
Fraction,
0.0796474528960224,
0.0637009071877185,
0.0318078157711097,
0.0318078157711097,
0.0637009071877185,
0.0955939986043261,
0.191187997208654,
0.414354361479414,
0.62157418004187,
0.7332,
0.717253454291697,
0.637520725750175,
0.573734542916957,
0.510033635729239,
0.446247452896022,
0.414354361479414,
0.430300907187718,
0.414354361479414,
0.414354361479414,
0.414354361479414,
0.414354361479414,
0.398407815771109,
0.270920725750174,
0.143433635729239;
Schedule:Day:Hourly,
ClothesWasherWeekend,
Fraction,
0.0974410327983253,
0.0779319609211445,
0.038913817166783,
0.038913817166783,
0.0779319609211445,
0.116950104675506,
0.233900209351012,
0.506922889043964,
0.760436496859734,
0.897,
0.877490928122819,
0.779945568736915,
0.701909281228193,
0.623977320307048,
0.545941032798325,
0.506922889043964,
0.526431960921144,
0.506922889043964,
0.506922889043964,
0.506922889043964,
0.506922889043964,
0.487413817166783,
0.331445568736915,
0.175477320307048;
Schedule:Day:Hourly,
ClothesWasherVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
dhw_profile_day,
fraction,
0.006,
0.003,
0.001,
0.001,
0.003,
0.021,
0.075,
0.079,
0.076,
0.067,
0.061,
0.05,
0.042,
0.038,
0.033,
0.038,
0.043,
0.058,
0.068,
0.065,
0.06,
0.047,
0.041,
0.024;
Schedule:Day:Hourly,
ClothesDryerWeekday,
Fraction,
0.0996818663838815,
0.0598091198303289,
0.0398727465535526,
0.0199363732767763,
0.0398727465535526,
0.0598091198303289,
0.15949098621421,
0.31898197242842,
0.486427370202556,
0.685791102970318,
0.785472969354199,
0.817391304347826,
0.745600222800647,
0.677836691410393,
0.610073160020138,
0.578154825026511,
0.558218451749735,
0.546236490032885,
0.518345705196183,
0.510391293636256,
0.526300116756109,
0.546236490032885,
0.438600212089077,
0.239236479321316;
Schedule:Day:Hourly,
ClothesDryerWeekend,
Fraction,
0.121951219512195,
0.0731707317073171,
0.0487804878048781,
0.024390243902439,
0.0487804878048781,
0.0731707317073171,
0.195121951219512,
0.390243902439024,
0.59509731460951,
0.8389997536339,
0.960950973146095,
1,
0.912170485341217,
0.829268292682927,
0.746366100024637,
0.707317073170732,
0.682926829268293,
0.668268046316827,
0.634146341463415,
0.624414880512441,
0.643877802414388,
0.668268046316827,
0.536585365853659,
0.292682926829268;
Schedule:Day:Hourly,
ClothesDryerVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
SinksWeekday,
Fraction,
0.160052687884461,
0.0767484287242575,
0.0575330636533838,
0.0575330636533838,
0.0767484287242575,
0.204926216902916,
0.480271095212623,
0.704412677186414,
0.742843407328163,
0.697969878309708,
0.614778650708746,
0.563462322813587,
0.550689756619418,
0.512259026477668,
0.467385497459214,
0.486600862530089,
0.544246957742712,
0.736400608451458,
0.84525,
0.781274137469912,
0.640323783097085,
0.544246957742712,
0.44828316394758,
0.307332809574753;
Schedule:Day:Hourly,
SinksWeekend,
Fraction,
0.169851832040653,
0.0814473121155389,
0.0610554961219577,
0.0610554961219577,
0.0814473121155389,
0.217472719978604,
0.509675447980744,
0.747539983952929,
0.788323615940091,
0.74070272800214,
0.652418159935812,
0.597960016047071,
0.58440545600428,
0.543621824017117,
0.496000936079166,
0.516392752072746,
0.57756820005349,
0.781486359989302,
0.897,
0.829107247927254,
0.679527280021396,
0.57756820005349,
0.47572907194437,
0.326149104038513;
Schedule:Day:Hourly,
SinksVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
ShowersWeekday,
Fraction,
0.076044361285933,
0.0345332539547544,
0.0242088790610646,
0.0345332539547544,
0.0968355162442594,
0.366693315189659,
0.837199999999997,
0.830293349209049,
0.674644497363497,
0.529320020411635,
0.425506650790951,
0.335577785337642,
0.242159993196122,
0.207555536655894,
0.179857730906617,
0.186764381697567,
0.214462187446844,
0.27676444973635,
0.300973328797414,
0.300973328797414,
0.297484402109202,
0.290577751318252,
0.207555536655894,
0.148742201054601;
Schedule:Day:Hourly,
ShowersWeekend,
Fraction,
0.0814761013777853,
0.0369999149515223,
0.0259380847082837,
0.0369999149515223,
0.103752338833135,
0.392885694846062,
0.897,
0.889600017009696,
0.722833390032318,
0.56712859329818,
0.455899982990304,
0.359547627147474,
0.259457135567274,
0.222380932131315,
0.19270471168566,
0.200104694675966,
0.229780915121619,
0.296533339003232,
0.322471423711515,
0.322471423711515,
0.318733287974145,
0.311333304983841,
0.222380932131315,
0.159366643987073;
Schedule:Day:Hourly,
ShowersVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
BathsWeekday,
Fraction,
0.0492758944582015,
0.0246379472291013,
0.0246379472291013,
0.0246379472291013,
0.0492758944582015,
0.123189736145504,
0.295719195628041,
0.369633037315344,
0.418908931773546,
0.369633037315344,
0.295719195628041,
0.221741525061908,
0.197103577832807,
0.147827683374605,
0.147827683374605,
0.147827683374605,
0.24644330116984,
0.295719195628041,
0.492886602339681,
0.640714285714285,
0.640714285714285,
0.492886602339681,
0.418908931773546,
0.24644330116984;
Schedule:Day:Hourly,
BathsWeekend,
Fraction,
0.0689862522414824,
0.0344931261207412,
0.0344931261207412,
0.0344931261207412,
0.0689862522414824,
0.172465630603706,
0.414006873879259,
0.517486252241482,
0.586472504482965,
0.517486252241482,
0.414006873879259,
0.310438135086671,
0.27594500896593,
0.206958756724447,
0.206958756724447,
0.206958756724447,
0.345020621637776,
0.414006873879259,
0.690041243275553,
0.897,
0.897,
0.690041243275553,
0.586472504482965,
0.345020621637776;
Schedule:Day:Hourly,
BathsVacation,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
DHWDistDay,
Fraction,
0.142553149370226,
0.0764866759550322,
0.0516611840277747,
0.0584039294664903,
0.121469841058603,
0.366180268451559,
0.833258955739606,
0.999999987228391,
0.995483090581232,
0.916474762598139,
0.800898393293271,
0.682564390940485,
0.590066600109555,
0.522371887032053,
0.466005974303267,
0.46573704253214,
0.527514234916123,
0.637905701335668,
0.727588642310272,
0.732551127624518,
0.681468471942116,
0.610804704600985,
0.464292318119835,
0.299867724445383;
Schedule:Day:Hourly,
WinterLoadDay,
Fraction,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;
Schedule:Day:Hourly,
SummerLoadDay,
Fraction,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1;
Schedule:Week:Compact,
RefrigeratorWeek,
AllDays,
RefrigeratorDay;
Schedule:Week:Compact,
MiscPlugLoadWeek,
AllDays,
MiscPlugLoadDay;
Schedule:Week:Compact,
CookingRangeWeek,
AllDays,
CookingRangeDay;
Schedule:Week:Compact,
DishwasherWeek,
Weekdays,
DishwasherWeekday,
CustomDay1,
DishwasherVacation,
AllOtherDays,
DishwasherWeekend;
Schedule:Week:Compact,
ClothesWasherWeek,
Weekdays,
ClothesWasherWeekday,
CustomDay1,
ClothesWasherVacation,
AllOtherDays,
ClothesWasherWeekend;
Schedule:Week:Compact,
dhw_profile_week,
AllDays,
dhw_profile_day;
Schedule:Week:Compact,
ClothesDryerWeek,
Weekdays,
ClothesDryerWeekday,
CustomDay1,
ClothesDryerVacation,
AllOtherDays,
ClothesDryerWeekend;
Schedule:Week:Compact,
SinksWeek,
Weekdays,
SinksWeekday,
CustomDay1,
SinksVacation,
AllOtherDays,
SinksWeekend;
Schedule:Week:Compact,
ShowersWeek,
Weekdays,
ShowersWeekday,
CustomDay1,
ShowersVacation,
AllOtherDays,
ShowersWeekend;
Schedule:Week:Compact,
BathsWeek,
Weekdays,
BathsWeekday,
CustomDay1,
BathsVacation,
AllOtherDays,
BathsWeekend;
Schedule:Week:Compact,
DHWDistWeek,
AllDays,
DHWDistDay;
Schedule:Week:Compact,
OccupancyWeek,
AllDays,
OccupancyDay;
Schedule:Week:Compact,
LightingProfileWeek,
AllDays,
LightingDay;
Schedule:Week:Compact,
LightingProfileWeek_EELighting,
AllDays,
LightingDay_EELighting;
Schedule:Week:Compact,
LightingProfileWeek_EELighting_interior_controls,
AllDays,
LightingDay_EELighting_OccSensors;
Schedule:Week:Compact,
LightingProfileWeek_EELighting_garage_controls,
AllDays,
LightingDay_EELighting_Garage_OccSensors;
Schedule:Week:Compact,
ExteriorLightingProfileWeek,
AllDays,
ExteriorLightingDay;
Schedule:Year,
Occupancy,
Fraction,
OccupancyWeek,
1,
1,
12,
31;
Schedule:Year,
InteriorLighting,
Fraction,
LightingProfileWeek,
1,
1,
12,
31;
Schedule:Year,
InteriorLightingHE,
Fraction,
LightingProfileWeek_EELighting,
1,
1,
12,
31;
Schedule:Year,
InteriorLightingHE_OS,
Fraction,
LightingProfileWeek_EELighting_interior_controls,
1,
1,
12,
31;
Schedule:Year,
InteriorLightingHE_VS,
Fraction,
LightingProfileWeek_EELighting_garage_controls,
1,
1,
12,
31;
Schedule:Year,
ExteriorLighting,
Fraction,
ExteriorLightingProfileWeek,
1,
1,
12,
31;
Schedule:Year,
Refrigerator,
Fraction,
RefrigeratorWeek,
1,
1,
12,
31;
Schedule:Year,
MiscPlugLoad,
Fraction,
MiscPlugLoadWeek,
1,
1,
12,
31;
Schedule:Year,
CookingRange,
Fraction,
CookingRangeWeek,
1,
1,
12,
31;
Schedule:Year,
dhw_sch,
fraction,
dhw_profile_week,
1,
1,
12,
31;
Schedule:Year,
Dishwasher,
Fraction,
DishwasherWeek,
1,
1,
12,
31;
Schedule:Year,
ClothesWasher,
Fraction,
ClothesWasherWeek,
1,
1,
12,
31;
Schedule:Year,
ClothesDryer,
Fraction,
ClothesDryerWeek,
1,
1,
12,
31;
Schedule:Year,
Sinks,
Fraction,
SinksWeek,
1,
1,
12,
31;
Schedule:Year,
Showers,
Fraction,
ShowersWeek,
1,
1,
12,
31;
Schedule:Year,
Baths,
Fraction,
BathsWeek,
1,
1,
12,
31;
Schedule:Year,
DHWDist,
Fraction,
DHWDistWeek,
1,
1,
12,
31;
Schedule:Compact,
BA_shower_sch,
any number,
Through: 12/31,
For: AllDays,
Until: 1:00,
0.00174682444444444,
Until: 2:00,
0.000794011111111111,
Until: 3:00,
0.000476406666666667,
Until: 4:00,
0.000794011111111111,
Until: 5:00,
0.00222323111111111,
Until: 6:00,
0.00825771555555556,
Until: 7:00,
0.0187386622222222,
Until: 8:00,
0.01857986,
Until: 9:00,
0.0150862111111111,
Until: 10:00,
0.0117513644444444,
Until: 11:00,
0.00952813333333333,
Until: 12:00,
0.00746370444444444,
Until: 13:00,
0.00539927555555556,
Until: 14:00,
0.00460526444444444,
Until: 15:00,
0.00412885777777778,
Until: 16:00,
0.00397005555555556,
Until: 17:00,
0.00476406666666667,
Until: 18:00,
0.00619328666666667,
Until: 19:00,
0.00666969333333333,
Until: 20:00,
0.00666969333333333,
Until: 21:00,
0.00666969333333333,
Until: 22:00,
0.00651089111111111,
Until: 23:00,
0.00460526444444444,
Until: 24:00,
0.00333484666666667;
Schedule:Compact,
BA_bath_sch,
any number,
Through: 12/31,
For: AllDays,
Until: 1:00,
0.000163090909090909,
Until: 2:00,
8.15454545454545e-05,
Until: 3:00,
8.15454545454545e-05,
Until: 4:00,
8.15454545454545e-05,
Until: 5:00,
0.000163090909090909,
Until: 6:00,
0.000387340909090909,
Until: 7:00,
0.000937772727272727,
Until: 8:00,
0.00118240909090909,
Until: 9:00,
0.0013455,
Until: 10:00,
0.00118240909090909,
Until: 11:00,
0.000937772727272727,
Until: 12:00,
0.000713522727272727,
Until: 13:00,
0.000631977272727273,
Until: 14:00,
0.000468886363636364,
Until: 15:00,
0.000468886363636364,
Until: 16:00,
0.000468886363636364,
Until: 17:00,
0.000795068181818182,
Until: 18:00,
0.000937772727272727,
Until: 19:00,
0.00156975,
Until: 20:00,
0.00203863636363636,
Until: 21:00,
0.00203863636363636,
Until: 22:00,
0.00156975,
Until: 23:00,
0.0013455,
Until: 24:00,
0.000795068181818182;
Schedule:Compact,
BA_sink_sch,
any number,
Through: 12/31,
For: AllDays,
Until: 1:00,
0.00387388596491228,
Until: 2:00,
0.00193694298245614,
Until: 3:00,
0.00138353070175439,
Until: 4:00,
0.00138353070175439,
Until: 5:00,
0.00193694298245614,
Until: 6:00,
0.00498071052631579,
Until: 7:00,
0.0116216578947368,
Until: 8:00,
0.0171557807017544,
Until: 9:00,
0.0182626052631579,
Until: 10:00,
0.0171557807017544,
Until: 11:00,
0.0149421315789474,
Until: 12:00,
0.0138353070175439,
Until: 13:00,
0.013558600877193,
Until: 14:00,
0.0124517763157895,
Until: 15:00,
0.0118983640350877,
Until: 16:00,
0.011344951754386,
Until: 17:00,
0.0132818947368421,
Until: 18:00,
0.017985899122807,
Until: 19:00,
0.0207529605263158,
Until: 20:00,
0.0190927236842105,
Until: 21:00,
0.01577225,
Until: 22:00,
0.0132818947368421,
Until: 23:00,
0.0110682456140351,
Until: 24:00,
0.00747106578947368;
Schedule:Compact,
activity_sch,
any number,
Through: 12/31,
For: AllDays,
Until: 24:00,
117.28;
Schedule:Compact,
inf_sch,
any number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
zone_control_type,
control_type,
Through: 12/31,
For: AllDays,
Until 24:00,
4;
Schedule:Compact,
shading_2012iecc,
fraction,
Through: 12/31,
For: AllDays,
Until 24:00,
0;
Schedule:Compact,
shading_2009iecc,
any number,
Through: 5/30,
For: AllDays,
Until 24:00,
0.85,
Through: 8/31,
For: AllDays,
Until 24:00,
0.7,
Through: 12/31,
For: AllDays,
Until: 24:00,
0.85;
Schedule:Compact,
dhw_setpt,
Temperature,
Through: 12/31,
For: AllDays,
Until 24:00,
48;
Schedule:Compact,
dhw_setpt_hpwh,
Temperature,
Through: 12/31,
For: AllDays,
Until 24:00,
44;
Schedule:Compact,
Supply-Air-Temp-Sch,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00,
12;
Schedule:Compact,
always_avail,
On/Off,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
always_off,
On/Off,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
heating_sch_HRef,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00,
20;
Schedule:Compact,
cooling_sch_HRef,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00,
25.55;
Schedule:Compact,
heating_sch_r,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00,
20;
Schedule:Compact,
cooling_sch_r,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00,
26;
Schedule:Compact,
fan_cycle,
any number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Constant,
DWWaterTempSchedule,
Temperature,
48.8888888888889;
Schedule:Constant,
CWWaterTempSchedule,
Temperature,
48.8888888888889;
Schedule:Constant,
SinkSensSchedule,
Fraction,
0.687777777777778;
Schedule:Constant,
SinkLatSchedule,
Fraction,
0.312222222222222;
Schedule:Constant,
ShowerSensSchedule,
Fraction,
0.51280276816609;
Schedule:Constant,
ShowerLatSchedule,
Fraction,
0.48719723183391;
Schedule:Constant,
BathSensSchedule,
Fraction,
1;
Schedule:Constant,
BathLatSchedule,
Fraction,
0;
Schedule:Constant,
SSBWaterTempSchedule,
Temperature,
40.5555555555556;
Schedule:Constant,
WaterHeaterSP1Schedule,
Temperature,
48.8888888888889;
Schedule:Constant,
WaterHeaterSP2Schedule,
Temperature,
40.5555555555556;
Schedule:Constant,
DHWSupplySetpoint,
Temperature,
48.8888888888889;
Schedule:Constant,
boiler_setpt,
Temperature,
80;
Schedule:Constant,
Compressor Setpoint,
Temperature,
50;
Schedule:Constant,
DOAShightemp,
Temperature,
200;
Schedule:Constant,
DOASlowtemp,
Temperature,
-60;
Material,
sheathing_consol_layer,
Rough,
0.0127,
0.0940184,
685.008,
1172.332;
Material,
ceil_consol_layer,
Rough,
0.400206234336168,
0.0617176,
41.9286,
776.25126;
Material,
floor_consol_layer,
Rough,
0.000254,
12.989536,
55.074,
916.9311;
Material,
bsmtwall_consol_layer,
Rough,
0.000254,
10.84384,
120.801,
1036.25775;
Material,
crawlwall_consol_layer,
Rough,
0.000254,
10.84384,
120.801,
1036.25775;
Material,
wall_consol_layer,
Rough,
0.0889,
0.0579573076923077,
120.801,
1036.25775;
Material,
Very High Reflectivity Surface,
Smooth,
0.0005,
237,
2702,
903,
0.90,
0.05,
0.05;
Material,
GypsumBoard-5/16in,
Rough,
7.93953E-03,
0.1586200,
640,
1129.6,
0.9,
0.4,
0.1;
Material,
CopperPipe,
MediumRough,
1.90500386169072E-02,
401,
2243.000,
837.0000,
0.9000000,
0.6500000,
0.6500000;
Material,
F08 Metal surface,
Smooth,
0.0008,
45.28,
7824,
500;
Material,
Concrete_4in,
Rough,
0.1014984,
1.312098,
2242.8,
465.2;
Material,
Asphalt_shingle,
MediumRough,
6.33985285170672E-03,
0.08186,
1121.2917044623,
1255.20000949809,
,
0.75;
Material,
Wood_shingle,
MediumSmooth,
1.27000257446048E-02,
0.11388,
426.090847695673,
1631.76001234752;
Material,
Slate_shingle,
MediumSmooth,
1.27000257446048E-02,
1.44219,
1601.845292089,
1255.20000949809;
Material,
cement_stucco,
MediumSmooth,
1.905E-02,
0.721,
1865.58,
878.640006648665;
Material,
syn_stucco,
MediumSmooth,
0.3048E-02,
8.65E-02,
400,
878.640006648665;
Material,
Drywall_1/2in,
MediumSmooth,
1.27000257446048E-02,
0.16009,
800.922646044499,
1087.84000823168;
Material,
OSB_5/8in,
MediumSmooth,
0.015875032180756,
0.1163,
544.627399310259,
1213.36000918149;
Material,
OSB_7/16in,
MediumSmooth,
0.0111125,
0.1163,
544.627399310259,
1213.36000918149;
Material,
Blown_R30,
MediumRough,
0.212598430964684,
0.04119,
9.61107175253399,
836.800006332062;
Material,
Blown_R30_top,
MediumRough,
0.117348237880148,
0.04119,
9.61107175253399,
836.800006332062,
0.9,
0.7,
0.7;
Material,
Plywood_3/4in,
Rough,
0.01905,
0.1154577,
544.68,
674.54,
0.9,
0.7,
0.7;
Material,
Batt_R19,
MediumRough,
2.54000514892096E-02,
3.47522010738099E-03,
9.61107175253399,
836.800006332062,
0.9,
0.7,
0.7;
Material,
Lumber_2x4,
Rough ,
0.0890016,
0.1154577,
512.64,
767.58,
0.9,
0.7,
0.7;
Material,
Carpet_n_pad,
MediumSmooth,
2.54000514892096E-02,
6.01314018580031E-02,
32.03690584178,
836.800006332062,
0.9,
0.7,
0.7;
Material,
Batt_R13,
MediumRough,
0.0889,
0.03876,
9.61107175253399,
836.800006332062,
0.9,
0.7,
0.7;
Material,
OSB_1/2in,
MediumSmooth,
1.27000257446048E-02,
0.1163,
544.627399310259,
1213.36000918149,
0.9,
0.7,
0.7;
Material,
soil_12in,
Rough,
0.3048,
1.731,
1842.3,
232.6,
0.9,
0.7,
0.7;
Material,
door_const,
Smooth,
0.031702180114817,
0.0720096,
512.64,
767.58;
Material,
Gyp_board_1/2in,
Rough,
0.01271016,
0.1586200,
640,
1129.6,
0.9,
0.4,
0.1;
Material,
Std Wood 6inch,
MediumSmooth,
0.15,
0.12,
540.0000,
1210,
0.9000000,
0.7000000,
0.7000000;
Material,
Pipe Insulation,
VeryRough,
0.0127032520325203,
0.03317175,
91.0,
836.0,
0.9,
0.5,
0.5;
Material:NoMass,
Manf_wall_airgap,
Smooth,
0.12;
Material:NoMass,
Bldg_paper_felt,
Smooth,
1.05666113069662E-02;
Material:NoMass,
R_high,
MediumRough,
177;
Material:AirGap,
Air_4_in_vert,
0.158499169604493;
Material:AirGap,
3/4in_air_space,
0.08513;
Material:AirGap,
3/4in_Reflective_air_space,
0.246554;
WindowMaterial:SimpleGlazingSystem,
Glass,
2.27144,
0.216875,
0.88;
WindowMaterial:Glazing,
Clear Acrylic Plastic,
SpectralAverage,
,
0.003,
0.92,
0.05,
0.05,
0.92,
0.05,
0.05,
0.00,
0.90,
0.90,
0.90;
WindowMaterial:Glazing,
Diffusing Acrylic Plastic,
SpectralAverage,
,
0.0022,
0.90,
0.08,
0.08,
0.90,
0.08,
0.08,
0.00,
0.90,
0.90,
0.90;
WindowMaterial:Blind,
int_blind,
Horizontal,
0.025,
0.01875,
0.001,
45.0,
221,
0.0,
0.5,
0.5,
0.0,
0.5,
0.5,
0.0,
0.5,
0.5,
0.0,
0.5,
0.5,
0.0,
0.9,
0.9,
0.050,
0.5,
0.5,
0.5,
0.5,
,
;
Construction,
Exterior Wall,
syn_stucco,
sheathing_consol_layer,
OSB_7/16in,
wall_consol_layer,
Drywall_1/2in;
Construction,
InteriorFurnishings,
Std Wood 6inch;
Construction,
ceiling-floor-layer,
Lumber_2x4;
Construction,
Exterior Floor,
floor_consol_layer,
Plywood_3/4in,
Carpet_n_pad;
Construction,
Interior Floor,
Plywood_3/4in,
Carpet_n_pad;
Construction,
Interior Ceiling,
ceil_consol_layer,
Drywall_1/2in;
Construction,
attic floor,
Drywall_1/2in,
ceil_consol_layer;
Construction,
fndn_roof,
Carpet_n_pad,
Plywood_3/4in,
ceil_consol_layer;
Construction,
interiorwall,
Drywall_1/2in,
OSB_5/8in,
Drywall_1/2in;
Construction,
Interior Wall,
Drywall_1/2in,
Air_4_in_vert,
Drywall_1/2in;
Construction,
Exterior Roof,
Asphalt_shingle,
OSB_1/2in;
Construction,
Exterior Window,
Glass;
Construction,
Interior Window,
Glass;
Construction,
Exterior Door,
door_const;
Construction,
Interior Door,
door_const;
Construction,
Gable_end,
cement_stucco,
Bldg_paper_felt,
OSB_5/8in,
Air_4_in_vert,
Drywall_1/2in;
Construction,
crawl_floor,
R_high,
soil_12in;
Construction,
window_w_blinds,
Glass,
int_blind;
Construction,
Insulated Pipe,
Pipe Insulation,
CopperPipe;
Construction,
Plain Pipe,
CopperPipe;
Construction,
TDD Pipe,
Very High Reflectivity Surface;
Construction,
TDD Dome,
Clear Acrylic Plastic;
Construction,
TDD Diffuser,
Diffusing Acrylic Plastic;
GlobalGeometryRules,
LowerLeftCorner,
Counterclockwise,
Relative;
Zone,
living_unit1,
0.0,
0.0,
0.0,
0.0,
,
1;
Zone,
attic_unit1,
0.0,
0.0,
0.0,
0.0,
,
1;
BuildingSurface:Detailed,
Inter zone floor 1,
Floor,
Interior Floor,
living_unit1,
Adiabatic,
,
NoSun,
NoWind,
0.0,
4,
0,
0,
2.60156341463415,
0,
9.09981820971244,
2.60156341463415,
12.1330909462833,
9.09981820971244,
2.60156341463415,
12.1330909462833,
0,
2.60156341463415;
BuildingSurface:Detailed,
ceiling_unit1,
Ceiling,
Interior Ceiling,
living_unit1,
Zone,
attic_unit1,
NoSun,
NoWind,
0.0,
4,
0,
0,
5.19302682926829,
12.1330909462833,
0,
5.19302682926829,
12.1330909462833,
9.09981820971244,
5.19302682926829,
0,
9.09981820971244,
5.19302682926829;
BuildingSurface:Detailed,
Roof_front_unit1,
Roof,
Exterior Roof,
attic_unit1,
Outdoors,
,
SunExposed,
WindExposed,
0.0,
4,
0,
0,
5.19302682926829,
12.1330909462833,
0,
5.19302682926829,
12.1330909462833,
4.54990910485622,
6.6995631975537,
0,
4.54990910485622,
6.6995631975537;
BuildingSurface:Detailed,
Roof_back_unit1,
Roof,
Exterior Roof,
attic_unit1,
Outdoors,
,
SunExposed,
WindExposed,
0.0,
4,
12.1330909462833,
9.09981820971244,
5.19302682926829,
0,
9.09981820971244,
5.19302682926829,
0,
4.54990910485622,
6.6995631975537,
12.1330909462833,
4.54990910485622,
6.6995631975537;
BuildingSurface:Detailed,
Roof_right_unit1,
Wall,
Gable_end,
attic_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
3,
12.1330909462833,
0,
5.19302682926829,
12.1330909462833,
9.09981820971244,
5.19302682926829,
12.1330909462833,
4.54990910485622,
6.6995631975537;
BuildingSurface:Detailed,
Roof_left_unit1,
Wall,
Gable_end,
attic_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
3,
0,
9.09981820971244,
5.19302682926829,
0,
0,
5.19302682926829,
0,
4.54990910485622,
6.6995631975537;
BuildingSurface:Detailed,
Wall_ldf_1.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
0,
0,
0.0101,
12.1330909462833,
0,
0.0101,
12.1330909462833,
0,
2.60156341463415,
0,
0,
2.60156341463415;
BuildingSurface:Detailed,
Wall_sdr_1.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
12.1330909462833,
0,
0.0101,
12.1330909462833,
9.09981820971244,
0.0101,
12.1330909462833,
9.09981820971244,
2.60156341463415,
12.1330909462833,
0,
2.60156341463415;
BuildingSurface:Detailed,
Wall_ldb_1.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
12.1330909462833,
9.09981820971244,
0.0101,
0,
9.09981820971244,
0.0101,
0,
9.09981820971244,
2.60156341463415,
12.1330909462833,
9.09981820971244,
2.60156341463415;
BuildingSurface:Detailed,
Wall_sdl_1.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
0,
9.09981820971244,
0.0101,
0,
0,
0.0101,
0,
0,
2.60156341463415,
0,
9.09981820971244,
2.60156341463415;
BuildingSurface:Detailed,
Wall_ldf_2.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
0,
0,
2.60156341463415,
12.1330909462833,
0,
2.60156341463415,
12.1330909462833,
0,
5.19302682926829,
0,
0,
5.19302682926829;
BuildingSurface:Detailed,
Wall_sdr_2.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
12.1330909462833,
0,
2.60156341463415,
12.1330909462833,
9.09981820971244,
2.60156341463415,
12.1330909462833,
9.09981820971244,
5.19302682926829,
12.1330909462833,
0,
5.19302682926829;
BuildingSurface:Detailed,
Wall_ldb_2.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
12.1330909462833,
9.09981820971244,
2.60156341463415,
0,
9.09981820971244,
2.60156341463415,
0,
9.09981820971244,
5.19302682926829,
12.1330909462833,
9.09981820971244,
5.19302682926829;
BuildingSurface:Detailed,
Wall_sdl_2.unit1,
Wall,
Exterior Wall,
living_unit1,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
0,
9.09981820971244,
2.60156341463415,
0,
0,
2.60156341463415,
0,
0,
5.19302682926829,
0,
9.09981820971244,
5.19302682926829;
BuildingSurface:Detailed,
Floor_unit1,
Floor,
Interior Floor,
living_unit1,
Ground,
,
NoSun,
NoWind,
0.0,
4,
0,
0,
0.0101,
0,
9.09981820971244,
0.0101,
12.1330909462833,
9.09981820971244,
0.0101,
12.1330909462833,
0,
0.0101;
Window,
Window_ldf_1.unit1,
Exterior Window,
Wall_ldf_1.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_ldb_1.unit1,
Exterior Window,
Wall_ldb_1.unit1,
,
1,
2.74190122145512,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_sdr_1.unit1,
Exterior Window,
Wall_sdr_1.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_sdl_1.unit1,
Exterior Window,
Wall_sdl_1.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_ldf_2.unit1,
Exterior Window,
Wall_ldf_2.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_ldb_2.unit1,
Exterior Window,
Wall_ldb_2.unit1,
,
1,
2.74190122145512,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_sdr_2.unit1,
Exterior Window,
Wall_sdr_2.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Window,
Window_sdl_2.unit1,
Exterior Window,
Wall_sdl_2.unit1,
,
1,
1,
0.914634146341463,
2.70719591738945,
1.52439024390244;
Door,
Door_ldb_unit1,
Exterior Door,
Wall_ldb_1.unit1,
1,
0.5,
0,
1.74190122145513,
2.13414634146341;
WindowShadingControl,
Shades-living_unit1,
living_unit1,
1,
InteriorBlind,
window_w_blinds,
OnIfScheduleAllows,
shading_2012iecc,
,
Yes,
No,
,
,
,
,
,
Sequential,
Window_ldf_1.unit1,
Window_ldb_1.unit1,
Window_sdr_1.unit1,
Window_sdl_1.unit1,
Window_ldf_2.unit1,
Window_ldb_2.unit1,
Window_sdr_2.unit1,
Window_sdl_2.unit1;
InternalMass,
Internalmass_unit1,
InteriorFurnishings,
living_unit1,
9.89591078066915;
Shading:Overhang,
Overhang_sdr_1.unit1,
Window_sdr_1.unit1,
0,
90,
0,
0,
0.0152439024390244;
Shading:Overhang,
Overhang_sdr_2.unit1,
Window_sdr_2.unit1,
0,
90,
0,
0,
0.0152439024390244;
People,
people_unit1,
living_unit1,
Occupancy,
People,
3,
,
,
0,
autocalculate,
activity_sch,
,
No,
ZoneAveraged;
Lights,
Living Hardwired Lighting1,
living_unit1,
InteriorLightingHE,
Watts/Area,
,
1.05216214401829,
,
0,
0.6,
0.2,
0;
Lights,
Living Plug-in Lighting1,
living_unit1,
InteriorLightingHE,
Watts/Area,
,
0.478467682251396,
,
0,
0.6,
0.2,
0;
ElectricEquipment,
dishwasher1,
living_unit1,
DishWasher,
EquipmentLevel,
65.698787492023,
,
,
0.15,
0.6,
0.25,
dishwasher;
ElectricEquipment,
refrigerator1,
living_unit1,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,
,
0,
1,
0,
refrigerator;
ElectricEquipment,
clotheswasher1,
living_unit1,
ClothesWasher,
EquipmentLevel,
28.4784377542718,
,
,
0,
0.8,
0.2,
clotheswasher;
ElectricEquipment,
electric_dryer1,
living_unit1,
ClothesDryer,
EquipmentLevel,
213.064557285022,
,
,
0.05,
0.15,
0.8,
electric_dryer;
ElectricEquipment,
electric_range1,
living_unit1,
CookingRange,
EquipmentLevel,
248.154224774405,
,
,
0.3,
0.4,
0.3,
electric_range;
ElectricEquipment,
television1,
living_unit1,
InteriorLighting,
EquipmentLevel,
0,
,
,
0,
1,
0,
television;
ElectricEquipment,
electric_mels1,
living_unit1,
MiscPlugLoad,
EquipmentLevel,
567.464237516869,
,
,
0.06,
0.69,
0.25,
electric_mels;
ElectricEquipment,
IECC_Adj1,
living_unit1,
MiscPlugLoad,
Watts/Area,
,
1.54356736989469,
,
0.0624390461422629,
0.41190936353998,
0.251045347957769,
IECC_adj;
ZoneVentilation:DesignFlowRate,
Ventilation_unit1,
living_unit1,
always_avail,
Flow/Zone,
0,
,
,
,
Exhaust,
0,
0.6,
1,
0,
0,
0,
-100,
,
100,
,
-100,
,
-100,
,
100,
,
40;
AirflowNetwork:SimulationControl,
House AirflowNetwork,
MultizoneWithDistribution,
SurfaceAverageCalculation,
,
LOWRISE,
500,
,
0.001,
0.00001,
0,
0,
0.75,
,
,
Yes;
AirflowNetwork:MultiZone:Zone,
living_unit1,
NoVent,
,
0,
0.0,
100.0,
0.0,
300000.0;
AirflowNetwork:MultiZone:Zone,
attic_unit1,
Constant,
,
,
,
100,
,
300000,
inf_sch;
AirflowNetwork:MultiZone:Surface,
Roof_front_unit1,
AtticVent,
,
1,
Constant,
,
0,
,
100,
,
300000,
inf_sch;
AirflowNetwork:MultiZone:Surface,
Roof_back_unit1,
AtticVent,
,
1,
Constant,
,
,
,
100,
,
300000,
inf_sch;
AirflowNetwork:MultiZone:Surface,
Roof_right_unit1,
AtticVent,
,
1,
Constant,
,
,
,
100,
,
300000,
inf_sch;
AirflowNetwork:MultiZone:Surface,
Roof_left_unit1,
AtticVent,
,
1,
Constant,
,
,
,
100,
,
300000,
inf_sch;
AirflowNetwork:MultiZone:Surface,
ceiling_unit1,
ZoneLeak_Ceiling,
,
1.0,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_ldf_1.unit1,
ZoneLeak_LongWall,
,
1.0,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_ldb_1.unit1,
ZoneLeak_LongWall,
,
1.0,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_sdl_1.unit1,
ZoneLeak_ShortWall,
,
1,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_sdr_1.unit1,
ZoneLeak_ShortWall,
,
1,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_ldf_2.unit1,
ZoneLeak_LongWall,
,
1.0,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_ldb_2.unit1,
ZoneLeak_LongWall,
,
1,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_sdr_2.unit1,
ZoneLeak_ShortWall,
,
1,
NoVent;
AirflowNetwork:MultiZone:Surface,
Wall_sdl_2.unit1,
ZoneLeak_ShortWall,
,
1,
NoVent;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
ZoneLeak_LongWall,
0.00566687461767392,
1.15,
4,
0.65;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
ZoneLeak_ShortWall,
0.00425015596325544,
1.15,
4,
0.65;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
ZoneLeak_Ceiling,
0.019898999363395,
1.15,
4,
0.65;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
ZoneLeak_Floor,
0.00001,
1.15,
4,
0.65;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
AtticVent,
0.37,
1.15,
4,
0.65;
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
CrawlVent,
0.37,
1.15,
4,
0.65;
AirflowNetwork:Distribution:Node,
EquipmentInletNode_unit1,
Zone Equipment Inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
SplitterNode_unit1,
,
AirLoopHVAC:ZoneSplitter,
3.0;
AirflowNetwork:Distribution:Node,
ZoneSupplyNode_unit1,
,
Other,
3.0;
AirflowNetwork:Distribution:Node,
ZoneSupplyRegisterNode_unit1 ATInlet,
Zone Inlet Node_unit1 ATInlet,
Other,
3.0;
AirflowNetwork:Distribution:Node,
ZoneSupplyRegisterNode_unit1,
Zone Inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
ZoneOutletNode_unit1,
Zone Outlet node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
ZoneReturnNode_unit1,
,
Other,
3.0;
AirflowNetwork:Distribution:Node,
MixerNode_unit1,
,
AirLoopHVAC:ZoneMixer,
3.0;
AirflowNetwork:Distribution:Node,
MainReturnNode_unit1,
Return Air Mixer Outlet_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
MainInletNode_unit1,
Air Loop Inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
FanOutletNode_unit1,
Cooling Coil Air Inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
HeatingInletNode_unit1,
Heating Coil Air Inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
HeatingOutletNode_unit1,
Air Loop Outlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Node,
SuppHeatingInletNode_unit1,
Supp Heating coil air inlet Node_unit1,
Other,
3.0;
AirflowNetwork:Distribution:Component:LeakageRatio,
SupplyLeak,
0.0396,
0.56034,
25,
0.65;
AirflowNetwork:Distribution:Component:LeakageRatio,
ReturnLeak,
0.0396,
0.56034,
25,
0.65;
AirflowNetwork:Distribution:Component:Duct,
MainTrunk_unit1,
2.0,
0.591921113608382,
0.275216110019646,
0.0009,
0.01,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
ZoneSupply_unit1,
15,
0.591921113608382,
0.275216110019646,
0.0009,
10,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
ZoneSupplyLink2_unit1 ATInlet Duct,
0.0001,
0.591921113608382,
0.275216110019646,
0.0009,
0,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
ZoneReturn_unit1,
8.0,
0.529430338938287,
0.220172888015717,
0.0009,
9,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
ZoneConnectionDuct_unit1,
0.1,
0.591921113608382,
0.275216110019646,
0.0001,
0.00,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
MainReturn_unit1,
1.0,
0.529430338938287,
0.220172888015717,
0.0009,
0.01,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
AirLoopReturn_unit1,
0.1,
0.529430338938287,
0.220172888015717,
0.0001,
0.00,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Duct,
AirLoopSupply_unit1,
0.1,
0.591921113608382,
0.275216110019646,
0.0001,
0.00,
0.709825,
0.0000001;
AirflowNetwork:Distribution:Component:Fan,
Supply Fan_unit1,
Fan:OnOff;
AirflowNetwork:Distribution:Component:Coil,
DX Cooling Coil_unit1,
Coil:Cooling:DX:SingleSpeed,
0.1,
1.000;
AirflowNetwork:Distribution:Component:Coil,
Main DX Heating Coil_unit1,
Coil:Heating:DX:Singlespeed,
0.1,
1.000;
AirflowNetwork:Distribution:Component:Coil,
Supp Heating Coil_unit1,
Coil:Heating:Electric,
0.1,
1.000;
AirflowNetwork:Distribution:Linkage,
MainSupplyLink_unit1,
EquipmentInletNode_unit1,
SplitterNode_unit1,
MainTrunk_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneSupplyLink_unit1,
SplitterNode_unit1,
ZoneSupplyNode_unit1,
ZoneSupply_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneSupplyLink2_unit1 ATInlet,
ZoneSupplyRegisterNode_unit1 ATInlet,
ZoneSupplyRegisterNode_unit1,
ZoneSupplyLink2_unit1 ATInlet Duct,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneSupplyLink2_unit1,
ZoneSupplyNode_unit1,
ZoneSupplyRegisterNode_unit1 ATInlet,
ZoneSupply_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneSupplyConnectionLink_unit1,
ZoneSupplyRegisterNode_unit1,
living_unit1,
ZoneConnectionDuct_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneReturnConnectionLink_unit1,
living_unit1,
ZoneOutletNode_unit1,
ZoneConnectionDuct_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneReturnLink1_unit1,
Zoneoutletnode_unit1,
ZoneReturnNode_unit1,
ZoneReturn_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneReturnLink2_unit1,
ZoneReturnNode_unit1,
MixerNode_unit1,
ZoneReturn_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
MainReturnLink_unit1,
MixerNode_unit1,
MainReturnNode_unit1,
MainReturn_unit1,
attic_unit1;
AirflowNetwork:Distribution:Linkage,
SystemReturnLink_unit1,
MainReturnNode_unit1,
MainInletNode_unit1,
AirLoopReturn_unit1;
AirflowNetwork:Distribution:Linkage,
SupplyFanLink_unit1,
MainInletNode_unit1,
FanOutletNode_unit1,
Supply Fan_unit1;
AirflowNetwork:Distribution:Linkage,
CoolingCoilLink_unit1,
FanOutletNode_unit1,
HeatingInletNode_unit1,
DX Cooling Coil_unit1;
AirflowNetwork:Distribution:Linkage,
EquipmentAirLoopLink_unit1,
HeatingOutletNode_unit1,
EquipmentInletNode_unit1,
AirLoopSupply_unit1;
AirflowNetwork:Distribution:Linkage,
HeatingCoilLink_unit1,
HeatingInletNode_unit1,
SuppHeatingInletNode_unit1,
Main DX Heating Coil_unit1;
AirflowNetwork:Distribution:Linkage,
SuppHeatingCoilLink_unit1,
SuppHeatingInletNode_unit1,
HeatingOutletNode_unit1,
Supp Heating Coil_unit1;
AirflowNetwork:Distribution:Linkage,
ZoneSupplyLeakLink_unit1,
ZoneSupplyNode_unit1,
attic_unit1,
SupplyLeak;
AirflowNetwork:Distribution:Linkage,
ZoneReturnLeakLink_unit1,
attic_unit1,
ZoneReturnNode_unit1,
ReturnLeak;
Exterior:Lights,
Exterior-Lights_unit1,
ExteriorLighting,
43.2424607481559,
,
Exterior-Lights;
Exterior:Lights,
Garage-Lights_unit1,
InteriorLightingHE,
7.16294617434682,
,
Garage-Lights;
DesignSpecification:OutdoorAir,
SZ_DSOA_living_unit1,
Flow/Zone,
0,
,
0.0283168464628752;
Sizing:Zone,
living_unit1,
SupplyAirTemperature,
12,
,
SupplyAirTemperature,
50,
,
0.008,
0.008,
SZ_DSOA_living_unit1,
1.3,
1.3,
DesignDay,
,
0.000762,
,
,
DesignDay,
,
0.002032,
0.1415762,
0.3,
,
,
,
,
;
Sizing:System,
Central System_unit1,
Sensible,
autosize,
1,
7,
0.008,
11,
0.008,
12,
50,
NonCoincident,
No,
No,
0.008,
0.008,
DesignDay,
,
,
,
,
DesignDay,
,
,
,
,
,
,
1.0,
CoolingDesignCapacity,
autosize,
,
,
HeatingDesignCapacity,
autosize,
,
,
OnOff;
Sizing:Plant,
DHW Loop_unit1,
Heating,
48.8888888888889,
5.55555555555556;
ZoneControl:Thermostat,
Zone Thermostat_unit1,
living_unit1,
zone_control_type,
ThermostatSetpoint:DualSetpoint,
thermostat_living Dual SP Control;
ThermostatSetpoint:DualSetpoint,
thermostat_living Dual SP Control,
heating_sch,
cooling_sch;
ZoneHVAC:EnergyRecoveryVentilator,
ERV_unit1,
always_avail,
OA_Heat_Recovery_Unit1,
0.0283168464628752,
0.0283168464628752,
OASupplyFan_unit1,
OAExhaustFan_unit1;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
ZoneDirectAir_unit1,
always_avail,
Zone Inlet Node_unit1 ATInlet,
Zone Inlet Node_unit1,
autosize;
ZoneHVAC:AirDistributionUnit,
ZoneDirectAir_unit1 ADU,
Zone Inlet Node_unit1,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
ZoneDirectAir_unit1;
ZoneHVAC:EquipmentList,
ZoneEquipment_unit1,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
ZoneDirectAir_unit1 ADU,
3,
3,
,
,
WaterHeater:HeatPump:WrappedCondenser,
Water Heater_unit1,
1,
1,
,
,
ZoneHVAC:EnergyRecoveryVentilator,
ERV_unit1,
2,
2;
ZoneHVAC:EquipmentConnections,
living_unit1,
ZoneEquipment_unit1,
zone inlet nodes_unit1,
Zone Exhaust Node_list_unit1,
Zone Node_unit1,
Zone Outlet Node_unit1;
Fan:OnOff,
Supply Fan_unit1,
always_avail,
0.50054,
400,
autosize,
0.863,
1,
air loop inlet node_unit1,
cooling coil air inlet node_unit1,
,
,
General;
Fan:OnOff,
OASupplyFan_unit1,
always_avail,
0.6,
227.022858530508,
0.0283168464628752,
1,
0,
OA fan inlet node_unit1,
OA inlet node_unit1,
,
,
Ventilation;
Fan:OnOff,
OAExhaustFan_unit1,
always_avail,
0.6,
227.022858530508,
0.0283168464628752,
1,
0,
ERVexhaustnode_unit1,
exhaust outlet node_unit1,
,
,
Ventilation;
Fan:OnOff,
Heat Pump Water Heater Fan_unit1,
always_avail,
0.7,
100.0,
autosize,
0.9,
1.0,
Heat Pump Water Heater Fan Inlet Node_unit1,
HPWH zone inlet node_unit1,
,
,
General;
Coil:Cooling:DX:SingleSpeed,
DX Cooling Coil_unit1,
always_avail,
11282.47,
autosize,
4.07,
autosize,
,
Cooling Coil Air Inlet Node_unit1,
Heating Coil Air Inlet Node_unit1,
HPACCoolCapFT,
HPACCoolCapFFF,
HPACCOOLEIRFT,
HPACCOOLEIRFFF,
HPACCOOLPLFFPLR;
Coil:Heating:Electric,
Supp Heating Coil_unit1,
always_avail,
1,
autosize,
Supp Heating Coil Air Inlet Node_unit1,
Air Loop Outlet Node_unit1;
Coil:Heating:DX:SingleSpeed,
Main DX Heating Coil_unit1,
always_avail,
11282.47,
3.69,
autosize,
,
Heating Coil Air Inlet Node_unit1,
Supp Heating Coil Air Inlet Node_unit1,
HPACHeatCapFT,
HPACHeatCapFFF,
HPACHeatEIRFT,
HPACHeatEIRFFF,
HPACCOOLPLFFPLR,
Defrost_EIR_FT,
-17.78,
,
5.0,
200.0,
10.0,
ReverseCycle,
OnDemand;
Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
Heat Pump Water Heater Evaporator_unit1,
1500,
3.0,
0.981,
19.7,
13.5,
48.89,
0.189,
yes,
Zone Exhaust Node1_unit1,
Heat Pump Water Heater Fan Inlet Node_unit1,
,
10,
WetBulbTemperature,
HPWH-Htg-Cap-fT,
,
HPWH-Htg-COP-fT,
,
HPWH-COP-fPLR;
HeatExchanger:AirToAir:SensibleAndLatent,
OA_Heat_Recovery_Unit1,
always_off,
0.0283168464628752,
0.65,
0,
0.65,
0,
0.65,
0,
0.65,
0,
outdoor air node_unit1,
OA fan inlet node_unit1,
Zone Exhaust Node_unit1,
ERVexhaustnode_unit1,
0,
No,
Plate,
None,
-16.8333337792644,
0.083,
2.15999989700318E-02,
No;
AirLoopHVAC:UnitaryHeatPump:AirToAir,
Heat Pump_unit1,
always_avail,
Air Loop Inlet node_unit1,
Air Loop Outlet Node_unit1,
autosize,
autosize,
0.0,
living_unit1,
Fan:OnOff,
Supply Fan_unit1,
Coil:Heating:DX:SingleSpeed,
Main DX Heating Coil_unit1,
Coil:Cooling:DX:SingleSpeed,
DX Cooling Coil_unit1,
Coil:Heating:Electric,
Supp Heating Coil_unit1,
50,
10,
BlowThrough,
fan_cycle;
AirLoopHVAC,
Central System_unit1,
,
availability list,
autosize,
Air Loop Branches_unit1,
,
Air Loop Inlet Node_unit1,
Return Air Mixer Outlet_unit1,
Zone Equipment Inlet Node_unit1,
Air Loop Outlet Node_unit1;
AirLoopHVAC:ZoneSplitter,
Zone Supply Air Splitter_unit1,
Zone Equipment Inlet Node_unit1,
Zone Inlet Node_unit1 ATInlet;
AirLoopHVAC:SupplyPath,
SupplyPath_unit1,
Zone Equipment Inlet Node_unit1,
AirLoopHVAC:ZoneSplitter,
Zone Supply Air Splitter_unit1;
AirLoopHVAC:ZoneMixer,
Zone Return Air Mixer_unit1,
Return Air Mixer Outlet_unit1,
Zone Outlet Node_unit1;
AirLoopHVAC:ReturnPath,
ReturnPath_unit1,
Return Air Mixer Outlet_unit1,
AirLoopHVAC:ZoneMixer,
Zone Return Air Mixer_unit1;
Branch,
Air Loop Main Branch_unit1,
,
AirLoopHVAC:UnitaryHeatPump:AirtoAir,
Heat Pump_unit1,
Air Loop Inlet Node_unit1,
Air Loop Outlet Node_unit1;
Branch,
Mains Inlet Branch_unit1,
,
Pump:VariableSpeed,
Mains Pressure_unit1,
Mains Inlet Node_unit1,
Mains Pressure Outlet Node_unit1;
Branch,
DHW Supply Outlet Branch_unit1,
,
Pipe:Adiabatic,
DHW Supply Outlet Pipe_unit1,
DHW Supply Outlet Pipe Inlet Node_unit1,
DHW Supply Outlet Node_unit1;
Branch,
DHW Demand Inlet Branch_unit1,
,
Pipe:Adiabatic,
DHW Demand Inlet Pipe_unit1,
DHW Demand Inlet Node_unit1,
DHW Demand Inlet Pipe Outlet Node_unit1;
Branch,
Water Sink Branch_unit1,
,
WaterUse:Connections,
DHW Sinks_unit1,
Water Sink Inlet Node_unit1,
Water Sink outlet Node_unit1;
Branch,
Water Shower Branch_unit1,
,
WaterUse:Connections,
DHW Showers_unit1,
Water Shower Inlet Node_unit1,
Water Shower Outlet Node_unit1;
Branch,
Water ClothesWasher Branch_unit1,
,
WaterUse:Connections,
DHW ClothesWasher_unit1,
Water ClothesWasher Inlet Node_unit1,
Water ClothesWasher Outlet Node_unit1;
Branch,
Water Dishwasher Branch_unit1,
,
WaterUse:Connections,
DHW DishWasher_unit1,
Water DishWasher Inlet Node_unit1,
Water DishWasher outlet Node_unit1;
Branch,
Water Bath Branch_unit1,
,
WaterUse:Connections,
DHW Baths_unit1,
Water Bath Inlet Node_unit1,
Water bath Outlet Node_unit1;
Branch,
Mains Makeup Branch_unit1,
,
Pipe:Adiabatic,
Mains Makeup Pipe_unit1,
Mains Makeup Pipe Inlet Node_unit1,
Mains Makeup Node_unit1;
Branch,
Water Heater Branch_unit1,
,
WaterHeater:HeatPump:WrappedCondenser,
Water Heater_unit1,
Water Heater Use Inlet Node_unit1,
Water Heater Use Outlet Node_unit1;
BranchList,
Air Loop Branches_unit1,
Air Loop Main Branch_unit1;
BranchList,
DHW Supply Branches_unit1,
Mains Inlet Branch_unit1,
Water Heater Branch_unit1,
DHW Supply Outlet Branch_unit1;
BranchList,
DHW Demand Branches_unit1,
DHW Demand Inlet Branch_unit1,
Water Sink Branch_unit1,
Water Shower Branch_unit1,
Water ClothesWasher Branch_unit1,
Water Dishwasher Branch_unit1,
Water Bath Branch_unit1,
Mains Makeup Branch_unit1;
Connector:Splitter,
DHW Demand Splitter_unit1,
DHW Demand Inlet Branch_unit1,
Water Sink Branch_unit1,
Water Shower Branch_unit1,
Water ClothesWasher Branch_unit1,
Water Dishwasher Branch_unit1,
Water Bath Branch_unit1;
Connector:Splitter,
DHW Supply Splitter_unit1,
Mains Inlet Branch_unit1,
Water Heater Branch_unit1;
Connector:Mixer,
DHW Demand Mixer_unit1,
Mains Makeup Branch_unit1,
Water Sink Branch_unit1,
Water Shower Branch_unit1,
Water ClothesWasher Branch_unit1,
Water Dishwasher Branch_unit1,
Water Bath Branch_unit1;
Connector:Mixer,
DHW Supply Mixer_unit1,
DHW Supply Outlet Branch_unit1,
Water Heater Branch_unit1;
ConnectorList,
DHW Demand Connectors_unit1,
Connector:Splitter,
DHW Demand Splitter_unit1,
Connector:Mixer,
DHW Demand Mixer_unit1;
ConnectorList,
DHW Supply Connectors_unit1,
Connector:Splitter,
DHW Supply Splitter_unit1,
Connector:Mixer,
DHW Supply Mixer_unit1;
NodeList,
Zone Inlet Nodes_unit1,
Zone Inlet Node_unit1,
HPWH Zone Inlet Node_unit1,
OA Inlet Node_unit1;
NodeList,
Zone Exhaust Node_list_unit1,
Zone Exhaust Node_unit1,
Zone Exhaust Node1_unit1;
OutdoorAir:Node,
outside air inlet node_unit1,
0.914355407629293;
OutdoorAir:NodeList,
outdoor air node_unit1;
Pipe:Adiabatic,
DHW Supply Outlet Pipe_unit1,
DHW Supply Outlet Pipe Inlet Node_unit1,
DHW Supply Outlet Node_unit1;
Pipe:Adiabatic,
Mains Makeup Pipe_unit1,
Mains Makeup Pipe Inlet Node_unit1,
Mains Makeup Node_unit1;
Pipe:Adiabatic,
DHW Demand Inlet Pipe_unit1,
DHW Demand Inlet Node_unit1,
DHW Demand Inlet Pipe Outlet Node_unit1;
Pump:VariableSpeed,
Mains Pressure_unit1,
Mains Inlet Node_unit1,
Mains Pressure Outlet Node_unit1,
autosize,
1,
0,
1,
0,
0,
1,
0,
0,
0,
Intermittent;
WaterHeater:Stratified,
Water Heater_Tank_unit1,
Water Heater,
0.196841372,
1.594,
VerticalCylinder,
,
51,
MasterSlave,
dhw_setpt_hpwh,
2,
autosize,
1.129,
dhw_setpt_hpwh,
2,
0,
0.266,
electricity,
1,
8.3,
Electricity,
0,
1,
8.3,
Electricity,
0,
1,
Zone,
,
living_unit1,
,
0.730336050939686,
1,
,
1,
,
,
,
Water Heater use inlet node_unit1,
Water Heater use outlet node_unit1,
1,
0,
autocalculate,
,
,
1,
0.7,
0,
Fixed,
autosize,
autosize,
1.5,
1;
WaterHeater:Sizing,
Water Heater_Tank_unit1,
ResidentialHUD-FHAMinimum,
,
,
,
3,
3;
WaterHeater:HeatPump:WrappedCondenser,
Water Heater_unit1,
always_avail,
Compressor Setpoint,
5,
0.0664166667,
0.8634166667,
autocalculate,
ZoneAirOnly,
Zone Exhaust Node1_unit1,
HPWH Zone Inlet Node_unit1,
,
,
,
,
living_unit1,
WaterHeater:Stratified,
Water Heater_Tank_unit1,
Water Heater use inlet node_unit1,
Water Heater use outlet node_unit1,
Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
Heat Pump Water Heater Evaporator_unit1,
10.0,
48.89,
Zone,
,
Fan:OnOff,
Heat Pump Water Heater Fan_unit1,
DrawThrough,
0,
0,
,
,
,
,
MutuallyExclusive,
1.262,
0.75,
0.464;
PlantLoop,
DHW Loop_unit1,
Water,
,
DHW Loop Operation_unit1,
DHW Supply Outlet Node_unit1,
100,
0,
autosize,
0,
autocalculate,
Mains Inlet Node_unit1,
DHW Supply Outlet Node_unit1,
DHW Supply Branches_unit1,
DHW Supply Connectors_unit1,
DHW Demand Inlet Node_unit1,
Mains Makeup Node_unit1,
DHW Demand Branches_unit1,
DHW Demand Connectors_unit1,
Optimal;
PlantEquipmentList,
DHW Plant Equipment_unit1,
WaterHeater:HeatPump:WrappedCondenser,
Water Heater_unit1;
PlantEquipmentOperation:HeatingLoad,
DHW Control Scheme_unit1,
0.0,
1000000000000000,
DHW Plant Equipment_unit1;
PlantEquipmentOperationSchemes,
DHW Loop Operation_unit1,
PlantEquipmentOperation:HeatingLoad,
DHW Control Scheme_unit1,
always_avail;
EnergyManagementSystem:Sensor,
Energy_HVAC,
Electricity:HVAC,
Electricity:HVAC;
EnergyManagementSystem:ProgramCallingManager,
BuildingElectricEnergy,
EndOfSystemTimestepAfterHVACReporting,
BEE_EMS_Program;
EnergyManagementSystem:Program,
BEE_EMS_Program,
SET BEE=Energy_HVAC,
SET BEE=Energy_HVAC;
EnergyManagementSystem:OutputVariable,
BEE_var,
BEE,
Summed,
ZoneTimestep,
BEE_EMS_Program,
J;
ExternalInterface,
FunctionalMockupUnitExport;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
living_unit1,
Zone Thermostat Cooling Setpoint Temperature,
T_sp_c;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Outdoor Air Drybulb Temperature,
T_od;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
living_unit1,
Zone Mean Air Temperature,
T_id;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
living_unit1,
Zone Mean Air Dewpoint Temperature,
T_idp;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Occupancy,
Schedule Value,
Sch_occ;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
EMS,
BEE_var,
EC_HVAC_ems;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
living_unit1,
Zone Thermostat Heating Setpoint Temperature,
T_sp_h;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DX COOLING COIL_UNIT1,
Cooling Coil Electricity Energy,
EC_CC;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Electricity Energy,
EC_HC;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Defrost Electricity Energy,
EC_HC_De;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Crankcase Heater Electricity Energy,
EC_HC_Cr;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
SUPPLY FAN_UNIT1,
Fan Electricity Energy,
EC_Fan_sa;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
OASUPPLYFAN_UNIT1,
Fan Electricity Energy,
EC_Fan_oas;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
OAEXHAUSTFAN_UNIT1,
Fan Electricity Energy,
EC_Fan_oae;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
HEAT PUMP WATER HEATER FAN_UNIT1,
Fan Electricity Energy,
EC_Fan_HPW;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
OA_HEAT_RECOVERY_UNIT1,
Heat Exchanger Electricity Energy,
EC_OA_Rec;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
SUPP HEATING COIL_UNIT1,
Heating Coil Electricity Energy,
EC_HC_Supp;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
heating_sch,
Temperature,
heating_stp,
20;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
cooling_sch,
Temperature,
cooling_stp,
26;
AvailabilityManager:Scheduled,
System availability,
always_avail;
AvailabilityManagerAssignmentList,
availability list,
AvailabilityManager:Scheduled,
System availability;
SetpointManager:Scheduled,
DHW Loop Setpoint Manager_unit1,
Temperature,
DHWSupplySetpoint,
DHW Supply Outlet Node_unit1;
WaterUse:Equipment,
Clothes Washer_unit1,
Domestic Hot Water,
1.6219189818e-06,
ClothesWasher,
CWWaterTempSchedule;
WaterUse:Equipment,
Dishwasher_unit1,
Domestic Hot Water,
6.36685353e-07,
Dishwasher,
DWWaterTempSchedule;
WaterUse:Equipment,
Sinks_unit1,
Domestic Hot Water,
7.1934e-05,
BA_sink_sch,
SSBWaterTempSchedule;
WaterUse:Equipment,
Showers_unit1,
Domestic Hot Water,
0.000141975,
BA_shower_sch,
SSBWaterTempSchedule;
WaterUse:Equipment,
Baths_unit1,
Domestic Hot Water,
0.00027764,
BA_bath_sch,
SSBWaterTempSchedule;
WaterUse:Connections,
DHW Sinks_unit1,
Water Sink Inlet Node_unit1,
Water Sink Outlet Node_unit1,
,
,
,
,
None,
,
,
Sinks_unit1;
WaterUse:Connections,
DHW Showers_unit1,
Water Shower Inlet Node_unit1,
Water Shower Outlet Node_unit1,
,
,
,
,
None,
,
,
Showers_unit1;
WaterUse:Connections,
DHW ClothesWasher_unit1,
Water ClothesWasher Inlet Node_unit1,
Water ClothesWasher Outlet Node_unit1,
,
,
,
,
None,
,
,
Clothes Washer_unit1;
WaterUse:Connections,
DHW DishWasher_unit1,
Water DishWasher Inlet Node_unit1,
Water DishWasher Outlet Node_unit1,
,
,
,
,
None,
,
,
Dishwasher_unit1;
WaterUse:Connections,
DHW Baths_unit1,
Water Bath Inlet Node_unit1,
Water Bath Outlet Node_unit1,
,
,
,
,
None,
,
,
Baths_unit1;
Curve:Quadratic,
HPWH-COP-fPLR,
1,
0,
0,
0,
1;
Curve:Quadratic,
HPACCoolCapFFF,
0.8,
0.2,
0.0,
0.5,
1.5;
Curve:Quadratic,
HPACCOOLEIRFFF,
1.156,
-0.1816,
0.0256,
0.5,
1.5;
Curve:Quadratic,
HPACCOOLPLFFPLR,
0.85,
0.15,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPACHeatEIRFFF,
1.3824,
-0.4336,
0.0512,
0.0,
1.0;
Curve:Quadratic,
ACCoolingCAPFFF,
0.718605468,
0.410099989,
-0.128705457,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
ACCoolingEIRFFF,
1.32299905,
-0.477711207,
0.154712157,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
ACCoolingPLFFPLR,
0.90,
0.10,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPCoolingCAPFFF,
0.718664047,
0.41797409,
-0.136638137,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPCoolingEIRFFF,
1.143487507,
-0.13943972,
-0.004047787,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPCOOLPLFFPLR,
0.90,
0.10,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPHeatingCAPFFF,
0.694045465,
0.474207981,
-0.168253446,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHeatingEIRFFF,
2.185418751,
-1.942827919,
0.757409168,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHeatPLFFPLR,
0.90,
0.10,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPLowStageHeatingCAPFFF,
0.741466907,
0.378645444,
-0.119754733,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPLowStageHeatingEIRFFF,
2.153618211,
-1.737190609,
0.584269478,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHighStageHeatingCAPFFF,
0.76634609,
0.32840943,
-0.094701495,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHighStageHeatingEIRFFF,
2.001041353,
-1.58869128,
0.587593517,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HP2StageHeatingPLFFPLR,
0.93,
0.07,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPLowStageCoolingCAPFFF,
0.655239515,
0.511655216,
-0.166894731,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPLowStageCoolingEIRFFF,
1.639108268,
-0.998953996,
0.359845728,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHighStageCoolingCAPFFF,
0.618281092,
0.569060264,
-0.187341356,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HPHighStageCoolingEIRFFF,
1.570774717,
-0.914152018,
0.343377302,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
HP2StageCoolingPLFFPLR,
0.93,
0.07,
0.0,
0.0,
1.0;
Curve:Quadratic,
ACLowStageCoolingCAPFFF,
0.65673024,
0.516470835,
-0.172887149,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
ACLowStageCoolingEIRFFF,
1.562945114,
-0.791859997,
0.230030877,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
ACHighStageCoolingCAPFFF,
0.690334551,
0.464383753,
-0.154507638,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
ACHighStageCoolingEIRFFF,
1.31565404,
-0.482467162,
0.166239001,
0,
1.5,
0,
2,
Dimensionless,
Dimensionless;
Curve:Quadratic,
AC2StageCoolingPLFFPLR,
0.93,
0.07,
0.0,
0.0,
1.0;
Curve:Quadratic,
Cool-PLF-fPLR,
0.80141423,
0.23744685,
-0.0393773,
0,
1,
0.7,
1;
Curve:Cubic,
HPACHeatCapFT,
0.758746,
0.027626,
0.000148716,
0.0000034992,
-20.0,
20.0;
Curve:Cubic,
HPACHeatCapFFF,
0.84,
0.16,
0.0,
0.0,
0.5,
1.5;
Curve:Cubic,
HPACHeatEIRFT,
1.19248,
-0.0300438,
0.00103745,
-0.000023328,
-20.0,
20.0;
Curve:Cubic,
Fan-EIR-fPLR,
0.00000000,
1.00000000,
0.00000000,
0.00000000,
0,
1,
0,
1;
Curve:Cubic,
ConstantCubic,
1,
0,
0,
0,
-100,
100;
Curve:Biquadratic,
HPWH-Htg-Cap-fT,
0.563,
0.0437,
0.000039,
0.0055,
-.000148,
-.000145,
0,
100,
0,
100,
0;
Curve:Biquadratic,
HPWH-Htg-COP-fT,
1.1332,
0.063,
-.0000979,
-.00972,
-.0000214,
-.000686,
0,
100,
0,
100;
Curve:Biquadratic,
HPWHHeatingCapFTemp,
0.369827,
0.043341,
-0.00023,
0.000466,
0.000026,
-0.00027,
0.0,
40.0,
20.0,
90.0,
,
,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPWHHeatingCOPFTemp,
1.19713,
0.077849,
-0.0000016,
-0.02675,
0.000296,
-0.00112,
0.0,
40.0,
20.0,
90.0,
,
,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPACCoolCapFT,
0.766956,
0.0107756,
-0.0000414703,
0.00134961,
-0.000261144,
0.000457488,
12.77778,
23.88889,
21.11111,
46.11111;
Curve:Biquadratic,
HPACCOOLEIRFT,
0.297145,
0.0430933,
-0.000748766,
0.00597727,
0.000482112,
-0.000956448,
12.77778,
23.88889,
21.11111,
46.11111;
Curve:Biquadratic,
Defrost_EIR_FT,
1,
0,
0,
0,
0,
0,
0,
100,
0,
100;
Curve:Biquadratic,
dummy-waste-heat-curve,
1,
0,
0,
0,
0,
0,
0,
50,
0,
50,
1,
1,
Dimensionless,
Dimensionless,
Dimensionless;
Curve:Biquadratic,
ACCoolingCAPFTemp,
1.5509,
-0.07505,
0.0031,
0.0024,
-0.00005,
-0.00043,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
ACCoolingEIRFTemp,
-0.30428,
0.11805,
-0.00342,
-0.00626,
0.0007,
-0.00047,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPCoolingCAPFTemp,
1.55736,
-0.074448,
0.003099,
0.00146,
-0.000041,
-0.000427,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPCoolingEIRFTemp,
-0.350448,
0.11681,
-0.0034,
-0.001226,
0.000601,
-0.000467,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHeatingCAPFTemp,
0.876825,
-0.002955,
-0.000058,
0.025335,
0.000196,
-0.000043,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHeatingEIRFTemp,
0.704658,
0.008767,
0.000625,
-0.009037,
0.000738,
-0.001025,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPLowStageHeatingCAPFTemp,
0.84613,
-0.002279,
-0.000047,
0.026703,
0.000201,
-0.000079,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPLowStageHeatingEIRFTemp,
0.551837,
0.02038,
0.000546,
-0.009638,
0.000785,
-0.00125,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHighStageHeatingCAPFTemp,
0.818223,
0.001981,
-0.000203,
0.028703,
0.000207,
-0.000071,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHighStageHeatingEIRFTemp,
0.81584,
-0.00615,
0.001021,
-0.001301,
0.001083,
-0.001487,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPLowStageCoolingCAPFTemp,
1.658788,
-0.083453,
0.003424,
0.002433,
-0.000045,
-0.000534,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPLowStageCoolingEIRFTemp,
-0.582916,
0.158101,
-0.004398,
-0.020335,
0.00108,
-0.00064,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHighStageCoolingCAPFTemp,
1.472738,
-0.067222,
0.00292,
0.000052,
-0.00003,
-0.000359,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
HPHighStageCoolingEIRFTemp,
-0.488196,
0.099162,
-0.00237,
0.019503,
0.00043,
-0.001097,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
ACLowStageCoolingCAPFTemp,
1.66458,
-0.08039,
0.0033,
0.00124,
-0.00003,
-0.00052,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
ACLowStageCoolingEIRFTemp,
-0.42738,
0.14191,
-0.00412,
-0.01406,
0.00083,
-0.00043,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
ACHighStageCoolingCAPFTemp,
1.36788,
-0.06257,
0.0028,
0.00504,
-0.00007,
-0.00045,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
ACHighStageCoolingEIRFTemp,
0.04232,
0.07892,
-0.00238,
-0.00304,
0.00053,
-0.00032,
0,
50,
0,
50,
0,
5,
Temperature,
Temperature,
Dimensionless;
Curve:Biquadratic,
Cool-Cap-fT,
1.26489391,
-0.035054982,
0.00211086,
-0.001526886,
-0.0000070308,
-0.0004691844,
-100,
100,
-100,
100;
Curve:Biquadratic,
Cool-EIR-fT,
0.38402403,
0.029696724,
-0.0011329308,
0.006490674,
0.0002626992,
-0.0001207224,
-100,
100,
-100,
100;
Output:VariableDictionary,
Regular;
Output:Constructions,
Constructions,
Materials;
Output:Table:SummaryReports,
InputVerificationandResultsSummary,
EquipmentSummary,
ClimaticDataSummary,
EnvelopeSummary,
AllSummary;
OutputControl:Table:Style,
CommaAndHTML,
InchPound;
Output:Variable,
*,
Zone Mean Air Temperature,
Timestep;
Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Timestep;
Output:Variable,
*,
Zone Mean Air Dewpoint Temperature,
Timestep;
Output:Variable,
*,
Facility Total HVAC Electricity Demand Rate,
Timestep;
Output:Variable,
living_unit1,
Zone Thermostat Cooling Setpoint Temperature,
Timestep;
Output:Variable,
living_unit1,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
Environment,
Site Outdoor Air Drybulb Temperature,
Timestep;
Output:Variable,
*,
Fan Air Mass Flow Rate,
Timestep;
Output:Variable,
*,
Fan Runtime Fraction,
Timestep;
Output:Variable,
*,
Cooling Coil Runtime Fraction,
Timestep;
Output:Variable,
*,
Heating Coil Runtime Fraction,
Timestep;
Output:Variable,
Occupancy,
Schedule Value,
Timestep;
Output:Variable,
Whole Building,
Facility Total Building Electricity Demand Rate,
Timestep;
Output:Variable,
EMS,
BEE_var,
Timestep;
Output:Variable,
*,
Site Ground Temperature,
Timestep;
Output:Variable,
*,
Site Surface Ground Temperature,
Timestep;
Output:Variable,
DX COOLING COIL_UNIT1,
Cooling Coil Electricity Energy,
Timestep;
Output:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Electricity Energy,
Timestep;
Output:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Defrost Electricity Energy,
Timestep;
Output:Variable,
MAIN DX HEATING COIL_UNIT1,
Heating Coil Crankcase Heater Electricity Energy,
Timestep;
Output:Variable,
SUPPLY FAN_UNIT1,
Fan Electricity Energy,
Timestep;
Output:Variable,
OASUPPLYFAN_UNIT1,
Fan Electricity Energy,
Timestep;
Output:Variable,
OAEXHAUSTFAN_UNIT1,
Fan Electricity Energy,
Timestep;
Output:Variable,
HEAT PUMP WATER HEATER FAN_UNIT1,
Fan Electricity Energy,
Timestep;
Output:Variable,
OA_HEAT_RECOVERY_UNIT1,
Heat Exchanger Electricity Energy,
Timestep;
Output:Variable,
SUPP HEATING COIL_UNIT1,
Heating Coil Electricity Energy,
Timestep;
Output:Meter,
Electricity:Building,
Timestep;
Output:Meter,
Electricity:Zone:LIVING_UNIT1,
Timestep;
Output:Meter,
Electricity:HVAC,
Timestep;
Output:Diagnostics,
DISPLAYEXTRAWARNINGS,
DISPLAYUNUSEDSCHEDULES,
DISPLAYUNUSEDOBJECTS,
DISPLAYALLWARNINGS;

